<?xml version="1.0" encoding="UTF-8" standalone="no" ?>
<ProjectGui xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="project_guix.xsd">

  <SchemaVersion>-5.1</SchemaVersion>

  <Header>### uVision Project, (C) Keil Software</Header>

  <ViewPool/>

  <SECTreeCtrl>
    <View>
      <WinId>38003</WinId>
      <ViewName>Registers</ViewName>
      <TableColWidths>115 279</TableColWidths>
    </View>
    <View>
      <WinId>346</WinId>
      <ViewName>Code Coverage</ViewName>
      <TableColWidths>850 160</TableColWidths>
    </View>
    <View>
      <WinId>204</WinId>
      <ViewName>Performance Analyzer</ViewName>
      <TableColWidths>1010</TableColWidths>
    </View>
  </SECTreeCtrl>

  <TreeListPane>
    <View>
      <WinId>1506</WinId>
      <ViewName>Symbols</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1936</WinId>
      <ViewName>Watch 1</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1937</WinId>
      <ViewName>Watch 2</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>1935</WinId>
      <ViewName>Call Stack + Locals</ViewName>
      <UserString></UserString>
      <TableColWidths>133 133 133</TableColWidths>
    </View>
    <View>
      <WinId>2506</WinId>
      <ViewName>Trace Data</ViewName>
      <UserString></UserString>
      <TableColWidths>75 135 130 95 70 230 200 150</TableColWidths>
    </View>
  </TreeListPane>

  <WindowSettings>
    <LogicAnalizer>
      <ShowLACursor>1</ShowLACursor>
      <ShowSignalInfo>1</ShowSignalInfo>
      <ShowCycles>0</ShowCycles>
      <LeftSideBarSize>0</LeftSideBarSize>
      <TimeBaseIndex>-1</TimeBaseIndex>
    </LogicAnalizer>
  </WindowSettings>

  <WinLayoutEx>
    <sActiveDebugView></sActiveDebugView>
    <WindowPosition>
      <length>44</length>
      <flags>2</flags>
      <showCmd>2</showCmd>
      <MinPosition>
        <xPos>-32000</xPos>
        <yPos>-32000</yPos>
      </MinPosition>
      <MaxPosition>
        <xPos>-1</xPos>
        <yPos>-1</yPos>
      </MaxPosition>
      <NormalPosition>
        <Top>220</Top>
        <Left>2872</Left>
        <Right>3032</Right>
        <Bottom>259</Bottom>
      </NormalPosition>
    </WindowPosition>
    <MDIClientArea>
      <RegID>0</RegID>
      <MDITabState>
        <Len>434</Len>
        <Data>01000000040000000100000001000000010000000100000000000000020000000000000001000000010000000000000028000000280000000100000004000000000000000100000025473A5C776F726B5C444D3856325C444D382B312E34345446545C555345525C6D61696E2E6300000000066D61696E2E6300000000BCA8E100FFFFFFFF2C473A5C776F726B5C444D3856325C444D382B312E34345446545C48415244574152455C4C43445C6C63642E6800000000056C63642E6800000000F0A0A100FFFFFFFF2C473A5C776F726B5C444D3856325C444D382B312E34345446545C48415244574152455C4C43445C6C63642E6300000000056C63642E6300000000BECEA100FFFFFFFF2C473A5C776F726B5C444D3856325C444D382B312E34345446545C48415244574152455C4C43445C626D702E680000000005626D702E6800000000FFDC7800FFFFFFFF0100000010000000C5D4F200FFDC7800BECEA100F0A0A100BCA8E1009CC1B600F7B88600D9ADC200A5C2D700B3A6BE00EAD6A300F6FA7D00B5E99D005FC3CF00C1838300CACAD5000100000000000000020000002A84FFFF4F83FFFF808AFFFF4E86FFFF</Data>
      </MDITabState>
    </MDIClientArea>
    <ViewEx>
      <ViewType>0</ViewType>
      <ViewName>Build</ViewName>
      <Window>
        <RegID>-1</RegID>
        <PaneID>-1</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>940100004F00000090050000DF000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>940100006600000090050000F6000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1005</RegID>
        <PaneID>1005</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000002301000035030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>109</RegID>
        <PaneID>109</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000002301000035030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000D808000093020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1465</RegID>
        <PaneID>1465</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1466</RegID>
        <PaneID>1466</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1467</RegID>
        <PaneID>1467</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1468</RegID>
        <PaneID>1468</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1506</RegID>
        <PaneID>1506</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>16384</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1913</RegID>
        <PaneID>1913</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1935</RegID>
        <PaneID>1935</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1936</RegID>
        <PaneID>1936</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1937</RegID>
        <PaneID>1937</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1939</RegID>
        <PaneID>1939</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1940</RegID>
        <PaneID>1940</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1941</RegID>
        <PaneID>1941</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>1942</RegID>
        <PaneID>1942</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>195</RegID>
        <PaneID>195</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000002301000035030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000D808000093020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>196</RegID>
        <PaneID>196</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000002301000035030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000D808000093020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>197</RegID>
        <PaneID>197</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>000000006603000080070000E6030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>198</RegID>
        <PaneID>198</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>32768</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>000000001902000090050000BD020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>199</RegID>
        <PaneID>199</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000690300007D070000ED030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>203</RegID>
        <PaneID>203</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>204</RegID>
        <PaneID>204</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>221</RegID>
        <PaneID>221</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000000000000000000000000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>2506</RegID>
        <PaneID>2506</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>2507</RegID>
        <PaneID>2507</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>343</RegID>
        <PaneID>343</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>346</RegID>
        <PaneID>346</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35824</RegID>
        <PaneID>35824</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>97010000660000008D050000C6000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35885</RegID>
        <PaneID>35885</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35886</RegID>
        <PaneID>35886</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35887</RegID>
        <PaneID>35887</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35888</RegID>
        <PaneID>35888</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35889</RegID>
        <PaneID>35889</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35890</RegID>
        <PaneID>35890</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35891</RegID>
        <PaneID>35891</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35892</RegID>
        <PaneID>35892</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35893</RegID>
        <PaneID>35893</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35894</RegID>
        <PaneID>35894</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35895</RegID>
        <PaneID>35895</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35896</RegID>
        <PaneID>35896</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35897</RegID>
        <PaneID>35897</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35898</RegID>
        <PaneID>35898</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35899</RegID>
        <PaneID>35899</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35900</RegID>
        <PaneID>35900</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35901</RegID>
        <PaneID>35901</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35902</RegID>
        <PaneID>35902</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35903</RegID>
        <PaneID>35903</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35904</RegID>
        <PaneID>35904</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>35905</RegID>
        <PaneID>35905</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03040000660000008D05000010020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>38003</RegID>
        <PaneID>38003</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000660000009101000015030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000D808000093020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>38007</RegID>
        <PaneID>38007</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000690300007D070000ED030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000840A0000E3000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>436</RegID>
        <PaneID>436</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000690300007D070000ED030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC07000053000000D808000093020000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>437</RegID>
        <PaneID>437</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>440</RegID>
        <PaneID>440</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>03000000300200008D050000A4020000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>BC070000530000004C090000E3010000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59392</RegID>
        <PaneID>59392</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>940</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>0000000000000000B70300001C000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59393</RegID>
        <PaneID>0</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>32767</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>4096</RecentFrameAlignment>
        <RecentRowIndex>0</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000E603000080070000F9030000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59399</RegID>
        <PaneID>59399</PaneID>
        <IsVisible>1</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>463</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>1</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>000000001C000000DA01000038000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <Window>
        <RegID>59400</RegID>
        <PaneID>59400</PaneID>
        <IsVisible>0</IsVisible>
        <IsFloating>0</IsFloating>
        <IsTabbed>0</IsTabbed>
        <IsActivated>0</IsActivated>
        <MRUWidth>612</MRUWidth>
        <PinState>0</PinState>
        <RecentFrameAlignment>8192</RecentFrameAlignment>
        <RecentRowIndex>2</RecentRowIndex>
        <RectRecentDocked>
          <Len>16</Len>
          <Data>00000000380000006F02000054000000</Data>
        </RectRecentDocked>
        <RectRecentFloat>
          <Len>16</Len>
          <Data>0A0000000A0000006E0000006E000000</Data>
        </RectRecentFloat>
      </Window>
      <DockMan>
        <Len>2619</Len>
        <Data>000000000B000000000000000020000000000000FFFFFFFFFFFFFFFF94010000DF00000090050000E3000000000000000100000004000000010000000000000000000000FFFFFFFF06000000CB00000057010000CC000000F08B00005A01000079070000FFFF02000B004354616262656450616E650020000000000000940100006600000090050000F6000000940100004F00000090050000DF0000000000000040280046060000000B446973617373656D626C7900000000CB00000001000000FFFFFFFFFFFFFFFF14506572666F726D616E636520416E616C797A6572000000005701000001000000FFFFFFFFFFFFFFFF14506572666F726D616E636520416E616C797A657200000000CC00000001000000FFFFFFFFFFFFFFFF0E4C6F67696320416E616C797A657200000000F08B000001000000FFFFFFFFFFFFFFFF0D436F646520436F766572616765000000005A01000001000000FFFFFFFFFFFFFFFF11496E737472756374696F6E205472616365000000007907000001000000FFFFFFFFFFFFFFFFFFFFFFFF000000000000000000000000000000000000000001000000FFFFFFFFCB00000001000000FFFFFFFFCB000000000000000040000000000000FFFFFFFFFFFFFFFFFC0300004F0000000004000029020000000000000200000004000000010000000000000000000000FFFFFFFF17000000E2050000CA0900002D8C00002E8C00002F8C0000308C0000318C0000328C0000338C0000348C0000358C0000368C0000378C0000388C0000398C00003A8C00003B8C00003C8C00003D8C00003E8C00003F8C0000408C0000418C00000180004000000000000000040000660000009005000040020000000400004F00000090050000290200000000000040410046170000000753796D626F6C7300000000E205000001000000FFFFFFFFFFFFFFFF0A5472616365204461746100000000CA09000001000000FFFFFFFFFFFFFFFF00000000002D8C000001000000FFFFFFFFFFFFFFFF00000000002E8C000001000000FFFFFFFFFFFFFFFF00000000002F8C000001000000FFFFFFFFFFFFFFFF0000000000308C000001000000FFFFFFFFFFFFFFFF0000000000318C000001000000FFFFFFFFFFFFFFFF0000000000328C000001000000FFFFFFFFFFFFFFFF0000000000338C000001000000FFFFFFFFFFFFFFFF0000000000348C000001000000FFFFFFFFFFFFFFFF0000000000358C000001000000FFFFFFFFFFFFFFFF0000000000368C000001000000FFFFFFFFFFFFFFFF0000000000378C000001000000FFFFFFFFFFFFFFFF0000000000388C000001000000FFFFFFFFFFFFFFFF0000000000398C000001000000FFFFFFFFFFFFFFFF00000000003A8C000001000000FFFFFFFFFFFFFFFF00000000003B8C000001000000FFFFFFFFFFFFFFFF00000000003C8C000001000000FFFFFFFFFFFFFFFF00000000003D8C000001000000FFFFFFFFFFFFFFFF00000000003E8C000001000000FFFFFFFFFFFFFFFF00000000003F8C000001000000FFFFFFFFFFFFFFFF0000000000408C000001000000FFFFFFFFFFFFFFFF0000000000418C000001000000FFFFFFFFFFFFFFFFFFFFFFFF000000000000000000000000000000000000000001000000FFFFFFFFE205000001000000FFFFFFFFE2050000000000000010000001000000FFFFFFFFFFFFFFFF260100004F0000002A0100004E0300000100000002000010040000000100000076FFFFFFEB060000FFFFFFFF05000000ED0300006D000000C3000000C4000000739400000180001000000100000000000000660000009401000045030000000000004F000000260100004E0300000000000040410056050000000750726F6A65637401000000ED03000001000000FFFFFFFFFFFFFFFF05426F6F6B73010000006D00000001000000FFFFFFFFFFFFFFFF0946756E6374696F6E7301000000C300000001000000FFFFFFFFFFFFFFFF0954656D706C6174657301000000C400000001000000FFFFFFFFFFFFFFFF09526567697374657273000000007394000001000000FFFFFFFFFFFFFFFF00000000000000000000000000000000000000000000000001000000FFFFFFFFED03000001000000FFFFFFFFED030000000000000080000000000000FFFFFFFFFFFFFFFF0000000015020000900500001902000000000000010000000400000001000000000000000000000000000000000000000000000001000000C6000000FFFFFFFF0E0000008F070000930700009407000095070000960700009007000091070000B5010000B8010000B9050000BA050000BB050000BC050000CB09000001800080000000000000000000003002000090050000D4020000000000001902000090050000BD02000000000000404100460E0000001343616C6C20537461636B202B204C6F63616C73000000008F07000001000000FFFFFFFFFFFFFFFF0755415254202331000000009307000001000000FFFFFFFFFFFFFFFF0755415254202332000000009407000001000000FFFFFFFFFFFFFFFF0755415254202333000000009507000001000000FFFFFFFFFFFFFFFF15446562756720287072696E74662920566965776572000000009607000001000000FFFFFFFFFFFFFFFF0757617463682031000000009007000001000000FFFFFFFFFFFFFFFF0757617463682032000000009107000001000000FFFFFFFFFFFFFFFF10547261636520457863657074696F6E7300000000B501000001000000FFFFFFFFFFFFFFFF0E4576656E7420436F756E7465727300000000B801000001000000FFFFFFFFFFFFFFFF084D656D6F7279203100000000B905000001000000FFFFFFFFFFFFFFFF084D656D6F7279203200000000BA05000001000000FFFFFFFFFFFFFFFF084D656D6F7279203300000000BB05000001000000FFFFFFFFFFFFFFFF084D656D6F7279203400000000BC05000001000000FFFFFFFFFFFFFFFF105472616365204E617669676174696F6E00000000CB09000001000000FFFFFFFFFFFFFFFFFFFFFFFF0000000001000000000000000000000001000000FFFFFFFFC802000019020000CC020000BD02000000000000020000000400000000000000000000000000000000000000000000000000000002000000C6000000FFFFFFFF8F07000001000000FFFFFFFF8F07000001000000C6000000000000000080000001000000FFFFFFFFFFFFFFFF000000004E03000080070000520300000100000001000010040000000100000073FCFFFFFFFFFFFFFFFFFFFF04000000C5000000C7000000B40100007794000001800080000001000000000000004903000080070000FD030000000000005203000080070000E60300000000000040820056040000000C4275696C64204F757470757401000000C500000001000000FFFFFFFFFFFFFFFF0D46696E6420496E2046696C657300000000C700000001000000FFFFFFFFFFFFFFFF0A4572726F72204C69737400000000B401000001000000FFFFFFFFFFFFFFFF0742726F77736572000000007794000001000000FFFFFFFFFFFFFFFF00000000000000000000000000000000000000000000000001000000FFFFFFFFC500000001000000FFFFFFFFC5000000000000000000000000000000</Data>
      </DockMan>
      <ToolBar>
        <RegID>59392</RegID>
        <Name>File</Name>
        <Buttons>
          <Len>2374</Len>
          <Data>00200000010000002800FFFF01001100434D4643546F6F6C426172427574746F6E00E100000000000000000000000000000000000000000000000100000001000000018001E100000000000001000000000000000000000000000000000100000001000000018003E1000000000000020000000000000000000000000000000001000000010000000180CD7F0000000000000300000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018023E100000000040004000000000000000000000000000000000100000001000000018022E100000000040005000000000000000000000000000000000100000001000000018025E10000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001802BE10000000000000700000000000000000000000000000000010000000100000001802CE10000000004000800000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001807A8A0000000000000900000000000000000000000000000000010000000100000001807B8A0000000004000A00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180D3B00000000000000B000000000000000000000000000000000100000001000000018015B10000000004000C0000000000000000000000000000000001000000010000000180F4B00000000004000D000000000000000000000000000000000100000001000000018036B10000000004000E00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FF88000000000400460000000000000000000000000000000001000000010000000180FE880000000004004500000000000000000000000000000000010000000100000001800B810000000004001300000000000000000000000000000000010000000100000001800C810000000004001400000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180F0880000020000000F000000000000000000000000000000000100000001000000FFFF0100120043555646696E64436F6D626F427574746F6EE803000000000000000000000000000000000000000000000001000000010000009600000002002050000000000C4F4C45445F5253545F536574960000000000000014000C4F4C45445F5253545F5365740D4F4C45445F5344494E5F5365740C4F4C45445F5253545F436C72025F61014103666C670258360C45585449395F355F4952516E0E636C6F7365315F666C675F666C670C464C4153485F537461747573067374617475730B6372797374616C4C6F61641A6D5F736935333531436F6E6669672E6372797374616C4C6F6164355349353335315F52454749535445525F3138335F4352595354414C5F494E5445524E414C5F4C4F41445F43415041434954414E4345275349353335315F52454749535445525F335F4F55545055545F454E41424C455F434F4E54524F4C0B4B45595F547970654465660A54494D5F506572696F640454494D3309636C656172666C6167086F6C64636F756E740000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000000018024E10000000000001100000000000000000000000000000000010000000100000001800A810000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018022800000020000001500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C488000000000000160000000000000000000000000000000001000000010000000180C988000000000400180000000000000000000000000000000001000000010000000180C788000000000000190000000000000000000000000000000001000000010000000180C8880000000000001700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000FFFF01001500434D4643546F6F6C4261724D656E75427574746F6E4C010000020001001A0000000F50726F6A6563742057696E646F7773000000000000000000000000010000000100000000000000000000000100000008002880DD880000000000001A0000000750726F6A656374000000000000000000000000010000000100000000000000000000000100000000002880DC8B0000000000003A00000005426F6F6B73000000000000000000000000010000000100000000000000000000000100000000002880E18B0000000000003B0000000946756E6374696F6E73000000000000000000000000010000000100000000000000000000000100000000002880E28B000000000000400000000954656D706C6174657300000000000000000000000001000000010000000000000000000000010000000000288018890000000000003D0000000E536F757263652042726F777365720000000000000000000000000100000001000000000000000000000001000000000028800000000000000400FFFFFFFF00000000000000000001000000000000000100000000000000000000000100000000002880D988000000000000390000000C4275696C64204F7574707574000000000000000000000000010000000100000000000000000000000100000000002880E38B000000000000410000000B46696E64204F75747075740000000000000000000000000100000001000000000000000000000001000000000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FB7F0000000000001B000000000000000000000000000000000100000001000000000000000446696C65AC030000</Data>
        </Buttons>
        <OriginalItems>
          <Len>1423</Len>
          <Data>2800FFFF01001100434D4643546F6F6C426172427574746F6E00E1000000000000FFFFFFFF000100000000000000010000000000000001000000018001E1000000000000FFFFFFFF000100000000000000010000000000000001000000018003E1000000000000FFFFFFFF0001000000000000000100000000000000010000000180CD7F000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF000000000000000000010000000000000001000000018023E1000000000000FFFFFFFF000100000000000000010000000000000001000000018022E1000000000000FFFFFFFF000100000000000000010000000000000001000000018025E1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001802BE1000000000000FFFFFFFF00010000000000000001000000000000000100000001802CE1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001807A8A000000000000FFFFFFFF00010000000000000001000000000000000100000001807B8A000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180D3B0000000000000FFFFFFFF000100000000000000010000000000000001000000018015B1000000000000FFFFFFFF0001000000000000000100000000000000010000000180F4B0000000000000FFFFFFFF000100000000000000010000000000000001000000018036B1000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180FF88000000000000FFFFFFFF0001000000000000000100000000000000010000000180FE88000000000000FFFFFFFF00010000000000000001000000000000000100000001800B81000000000000FFFFFFFF00010000000000000001000000000000000100000001800C81000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180F088000000000000FFFFFFFF0001000000000000000100000000000000010000000180EE7F000000000000FFFFFFFF000100000000000000010000000000000001000000018024E1000000000000FFFFFFFF00010000000000000001000000000000000100000001800A81000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001802280000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180C488000000000000FFFFFFFF0001000000000000000100000000000000010000000180C988000000000000FFFFFFFF0001000000000000000100000000000000010000000180C788000000000000FFFFFFFF0001000000000000000100000000000000010000000180C888000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180DD88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180FB7F000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>1423</Len>
          <Data>2800FFFF01001100434D4643546F6F6C426172427574746F6E00E100000000000000000000000000000000000000000000000100000001000000018001E100000000000001000000000000000000000000000000000100000001000000018003E1000000000000020000000000000000000000000000000001000000010000000180CD7F0000000000000300000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018023E100000000000004000000000000000000000000000000000100000001000000018022E100000000000005000000000000000000000000000000000100000001000000018025E10000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001802BE10000000000000700000000000000000000000000000000010000000100000001802CE10000000000000800000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001807A8A0000000000000900000000000000000000000000000000010000000100000001807B8A0000000000000A00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180D3B00000000000000B000000000000000000000000000000000100000001000000018015B10000000000000C0000000000000000000000000000000001000000010000000180F4B00000000000000D000000000000000000000000000000000100000001000000018036B10000000000000E00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FF880000000000000F0000000000000000000000000000000001000000010000000180FE880000000000001000000000000000000000000000000000010000000100000001800B810000000000001100000000000000000000000000000000010000000100000001800C810000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180F088000000000000130000000000000000000000000000000001000000010000000180EE7F00000000000014000000000000000000000000000000000100000001000000018024E10000000000001500000000000000000000000000000000010000000100000001800A810000000000001600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018022800000000000001700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C488000000000000180000000000000000000000000000000001000000010000000180C988000000000000190000000000000000000000000000000001000000010000000180C7880000000000001A0000000000000000000000000000000001000000010000000180C8880000000000001B00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180DD880000000000001C00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180FB7F0000000000001D000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ToolBar>
        <RegID>59399</RegID>
        <Name>Build</Name>
        <Buttons>
          <Len>678</Len>
          <Data>00200000010000001000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F0000000000001C0000000000000000000000000000000001000000010000000180D07F0000000000001D000000000000000000000000000000000100000001000000018030800000000000001E00000000000000000000000000000000010000000100000001809E8A0000000000001F0000000000000000000000000000000001000000010000000180D17F0000000004002000000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001804C8A0000000000002100000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000FFFF01001900434D4643546F6F6C426172436F6D626F426F78427574746F6EBA000000000000000000000000000000000000000000000000010000000100000096000000030020500000000008546172676574203196000000000000000100085461726765742031000000000180EB880000000000002200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C07F000000000000230000000000000000000000000000000001000000010000000180B08A000000000400240000000000000000000000000000000001000000010000000180A8010000000000004E00000000000000000000000000000000010000000100000001807202000000000000530000000000000000000000000000000001000000010000000180BE010000000000005000000000000000000000000000000000010000000100000000000000054275696C64CF010000</Data>
        </Buttons>
        <OriginalItems>
          <Len>583</Len>
          <Data>1000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F000000000000FFFFFFFF0001000000000000000100000000000000010000000180D07F000000000000FFFFFFFF00010000000000000001000000000000000100000001803080000000000000FFFFFFFF00010000000000000001000000000000000100000001809E8A000000000000FFFFFFFF0001000000000000000100000000000000010000000180D17F000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001804C8A000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001806680000000000000FFFFFFFF0001000000000000000100000000000000010000000180EB88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180C07F000000000000FFFFFFFF0001000000000000000100000000000000010000000180B08A000000000000FFFFFFFF0001000000000000000100000000000000010000000180A801000000000000FFFFFFFF00010000000000000001000000000000000100000001807202000000000000FFFFFFFF0001000000000000000100000000000000010000000180BE01000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>583</Len>
          <Data>1000FFFF01001100434D4643546F6F6C426172427574746F6ECF7F000000000000000000000000000000000000000000000001000000010000000180D07F00000000000001000000000000000000000000000000000100000001000000018030800000000000000200000000000000000000000000000000010000000100000001809E8A000000000000030000000000000000000000000000000001000000010000000180D17F0000000000000400000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001804C8A0000000000000500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001806680000000000000060000000000000000000000000000000001000000010000000180EB880000000000000700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180C07F000000000000080000000000000000000000000000000001000000010000000180B08A000000000000090000000000000000000000000000000001000000010000000180A8010000000000000A000000000000000000000000000000000100000001000000018072020000000000000B0000000000000000000000000000000001000000010000000180BE010000000000000C000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ToolBar>
        <RegID>59400</RegID>
        <Name>Debug</Name>
        <Buttons>
          <Len>2220</Len>
          <Data>00200000000000001900FFFF01001100434D4643546F6F6C426172427574746F6ECC880000000000002500000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018017800000000000002600000000000000000000000000000000010000000100000001801D800000000000002700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001801A800000000000002800000000000000000000000000000000010000000100000001801B80000000000000290000000000000000000000000000000001000000010000000180E57F0000000000002A00000000000000000000000000000000010000000100000001801C800000000000002B00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018000890000000000002C00000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180E48B0000000000002D0000000000000000000000000000000001000000010000000180F07F0000000000002E0000000000000000000000000000000001000000010000000180E8880000000000003700000000000000000000000000000000010000000100000001803B010000000000002F0000000000000000000000000000000001000000010000000180BB8A00000000000030000000000000000000000000000000000100000001000000FFFF01001500434D4643546F6F6C4261724D656E75427574746F6E0E01000000000000310000000D57617463682057696E646F7773000000000000000000000000010000000100000000000000000000000100000002001380D88B000000000000310000000757617463682031000000000000000000000000010000000100000000000000000000000100000000001380D98B0000000000003100000007576174636820320000000000000000000000000100000001000000000000000000000001000000000013800F01000000000000320000000E4D656D6F72792057696E646F7773000000000000000000000000010000000100000000000000000000000100000004001380D28B00000000000032000000084D656D6F72792031000000000000000000000000010000000100000000000000000000000100000000001380D38B00000000000032000000084D656D6F72792032000000000000000000000000010000000100000000000000000000000100000000001380D48B00000000000032000000084D656D6F72792033000000000000000000000000010000000100000000000000000000000100000000001380D58B00000000000032000000084D656D6F727920340000000000000000000000000100000001000000000000000000000001000000000013801001000000000000330000000E53657269616C2057696E646F77730000000000000000000000000100000001000000000000000000000001000000040013809307000000000000330000000755415254202331000000000000000000000000010000000100000000000000000000000100000000001380940700000000000033000000075541525420233200000000000000000000000001000000010000000000000000000000010000000000138095070000000000003300000007554152542023330000000000000000000000000100000001000000000000000000000001000000000013809607000000000000330000000E49544D2F525441205669657765720000000000000000000000000100000001000000000000000000000001000000000013803C010000000000003400000010416E616C797369732057696E646F7773000000000000000000000000010000000100000000000000000000000100000003001380658A000000000000340000000E4C6F67696320416E616C797A6572000000000000000000000000010000000100000000000000000000000100000000001380DC7F0000000000003E00000014506572666F726D616E636520416E616C797A6572000000000000000000000000010000000100000000000000000000000100000000001380E788000000000000380000000D436F646520436F76657261676500000000000000000000000001000000010000000000000000000000010000000000138053010000000000003F0000000D54726163652057696E646F77730000000000000000000000000100000001000000000000000000000001000000010013805401000000000000FFFFFFFF115472616365204D656E7520416E63686F720000000000000000010000000000000001000000000000000000000001000000000013802901000000000000350000001553797374656D205669657765722057696E646F77730000000000000000000000000100000001000000000000000000000001000000010013804B01000000000000FFFFFFFF1453797374656D2056696577657220416E63686F720000000000000000010000000000000001000000000000000000000001000000000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000138001890000000000003600000007546F6F6C626F7800000000000000000000000001000000010000000000000000000000010000000300138044C5000000000000FFFFFFFF0E5570646174652057696E646F77730000000000000000010000000000000001000000000000000000000001000000000013800000000000000400FFFFFFFF000000000000000000010000000000000001000000000000000000000001000000000013805B01000000000000FFFFFFFF12546F6F6C626F78204D656E75416E63686F72000000000000000001000000000000000100000000000000000000000100000000000000000005446562756764020000</Data>
        </Buttons>
        <OriginalItems>
          <Len>898</Len>
          <Data>1900FFFF01001100434D4643546F6F6C426172427574746F6ECC88000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001801780000000000000FFFFFFFF00010000000000000001000000000000000100000001801D80000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001801A80000000000000FFFFFFFF00010000000000000001000000000000000100000001801B80000000000000FFFFFFFF0001000000000000000100000000000000010000000180E57F000000000000FFFFFFFF00010000000000000001000000000000000100000001801C80000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001800089000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF0000000000000000000100000000000000010000000180E48B000000000000FFFFFFFF0001000000000000000100000000000000010000000180F07F000000000000FFFFFFFF0001000000000000000100000000000000010000000180E888000000000000FFFFFFFF00010000000000000001000000000000000100000001803B01000000000000FFFFFFFF0001000000000000000100000000000000010000000180BB8A000000000000FFFFFFFF0001000000000000000100000000000000010000000180D88B000000000000FFFFFFFF0001000000000000000100000000000000010000000180D28B000000000000FFFFFFFF00010000000000000001000000000000000100000001809307000000000000FFFFFFFF0001000000000000000100000000000000010000000180658A000000000000FFFFFFFF0001000000000000000100000000000000010000000180C18A000000000000FFFFFFFF0001000000000000000100000000000000010000000180EE8B000000000000FFFFFFFF00010000000000000001000000000000000100000001800000000000000000FFFFFFFF00000000000000000001000000000000000100000001800189000000000000FFFFFFFF000100000000000000010000000000000001000000</Data>
        </OriginalItems>
        <OrigResetItems>
          <Len>898</Len>
          <Data>1900FFFF01001100434D4643546F6F6C426172427574746F6ECC880000000000000000000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018017800000000000000100000000000000000000000000000000010000000100000001801D800000000000000200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF00000000000000000000000000010000000100000001801A800000000000000300000000000000000000000000000000010000000100000001801B80000000000000040000000000000000000000000000000001000000010000000180E57F0000000000000500000000000000000000000000000000010000000100000001801C800000000000000600000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF000000000000000000000000000100000001000000018000890000000000000700000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180E48B000000000000080000000000000000000000000000000001000000010000000180F07F000000000000090000000000000000000000000000000001000000010000000180E8880000000000000A00000000000000000000000000000000010000000100000001803B010000000000000B0000000000000000000000000000000001000000010000000180BB8A0000000000000C0000000000000000000000000000000001000000010000000180D88B0000000000000D0000000000000000000000000000000001000000010000000180D28B0000000000000E000000000000000000000000000000000100000001000000018093070000000000000F0000000000000000000000000000000001000000010000000180658A000000000000100000000000000000000000000000000001000000010000000180C18A000000000000110000000000000000000000000000000001000000010000000180EE8B0000000000001200000000000000000000000000000000010000000100000001800000000001000000FFFFFFFF0000000000000000000000000001000000010000000180018900000000000013000000000000000000000000000000000100000001000000</Data>
        </OrigResetItems>
      </ToolBar>
      <ControlBarsSummary>
        <Bars>0</Bars>
        <ScreenCX>1920</ScreenCX>
        <ScreenCY>1080</ScreenCY>
      </ControlBarsSummary>
    </ViewEx>
  </WinLayoutEx>

  <MDIGroups>
    <Orientation>1</Orientation>
    <ActiveMDIGroup>0</ActiveMDIGroup>
    <MDIGroup>
      <Size>100</Size>
      <ActiveTab>0</ActiveTab>
      <Doc>
        <Name>.\main.c</Name>
        <ColumnNumber>29</ColumnNumber>
        <TopLine>31</TopLine>
        <CurrentLine>17</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
      <Doc>
        <Name>..\HARDWARE\LCD\lcd.h</Name>
        <ColumnNumber>12</ColumnNumber>
        <TopLine>3</TopLine>
        <CurrentLine>4</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
      <Doc>
        <Name>..\HARDWARE\LCD\lcd.c</Name>
        <ColumnNumber>19</ColumnNumber>
        <TopLine>533</TopLine>
        <CurrentLine>573</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
      <Doc>
        <Name>..\HARDWARE\LCD\bmp.h</Name>
        <ColumnNumber>80</ColumnNumber>
        <TopLine>120</TopLine>
        <CurrentLine>170</CurrentLine>
        <Folding>1</Folding>
        <ContractedFolders></ContractedFolders>
        <PaneID>0</PaneID>
      </Doc>
    </MDIGroup>
  </MDIGroups>

</ProjectGui>
